ZoneInfiltration:DesignFlowRate,
    aim0024:aim0206 Infiltration,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0015:aim0117 Infiltration,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0015:aim0033 Infiltration,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0024:aim0164 Infiltration,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0015:aim0075 Infiltration,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient







Curve:Quadratic,
    aim0024:aim0206 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0206 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0206 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0117 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0117 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0117 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0033 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0033 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0033 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0164 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0164 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0164 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0075 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0075 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0075 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x




AirLoopHVAC:ZoneSplitter,
    aim0024:aim0206 Zone Splitter,                                                                                                    !- Name
    aim0024:aim0206 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0024:aim0206 Zone Equip Inlet;                                                                                                    !- Outlet Node Name




AirLoopHVAC:ZoneSplitter,
    aim0015:aim0117 Zone Splitter,                                                                                                    !- Name
    aim0015:aim0117 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0015:aim0117 Zone Equip Inlet;                                                                                                    !- Outlet Node Name




AirLoopHVAC:ZoneSplitter,
    aim0015:aim0033 Zone Splitter,                                                                                                    !- Name
    aim0015:aim0033 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0015:aim0033 Zone Equip Inlet;                                                                                                    !- Outlet Node Name




AirLoopHVAC:ZoneSplitter,
    aim0024:aim0164 Zone Splitter,                                                                                                    !- Name
    aim0024:aim0164 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0024:aim0164 Zone Equip Inlet;                                                                                                    !- Outlet Node Name




AirLoopHVAC:ZoneSplitter,
    aim0015:aim0075 Zone Splitter,                                                                                                    !- Name
    aim0015:aim0075 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0015:aim0075 Zone Equip Inlet;                                                                                                    !- Outlet Node Name



















Branch,
    aim0024:aim0206 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0024:aim0206 OA System,                                                                                                    !- Component 1 Name
    aim0024:aim0206 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0024:aim0206 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0024:aim0206 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0024:aim0206 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0024:aim0206 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0024:aim0206 Heating Coil,                                                                                                    !- Component 3 Name
    aim0024:aim0206 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0024:aim0206 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0024:aim0206 Supply Fan,                                                                                                    !- Component 4 Name
    aim0024:aim0206 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0024:aim0206 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name



















Branch,
    aim0015:aim0117 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0015:aim0117 OA System,                                                                                                    !- Component 1 Name
    aim0015:aim0117 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0015:aim0117 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0015:aim0117 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0015:aim0117 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0015:aim0117 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0015:aim0117 Heating Coil,                                                                                                    !- Component 3 Name
    aim0015:aim0117 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0015:aim0117 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0015:aim0117 Supply Fan,                                                                                                    !- Component 4 Name
    aim0015:aim0117 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0015:aim0117 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name



















Branch,
    aim0015:aim0033 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0015:aim0033 OA System,                                                                                                    !- Component 1 Name
    aim0015:aim0033 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0015:aim0033 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0015:aim0033 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0015:aim0033 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0015:aim0033 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0015:aim0033 Heating Coil,                                                                                                    !- Component 3 Name
    aim0015:aim0033 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0015:aim0033 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0015:aim0033 Supply Fan,                                                                                                    !- Component 4 Name
    aim0015:aim0033 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0015:aim0033 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name



















Branch,
    aim0024:aim0164 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0024:aim0164 OA System,                                                                                                    !- Component 1 Name
    aim0024:aim0164 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0024:aim0164 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0024:aim0164 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0024:aim0164 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0024:aim0164 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0024:aim0164 Heating Coil,                                                                                                    !- Component 3 Name
    aim0024:aim0164 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0024:aim0164 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0024:aim0164 Supply Fan,                                                                                                    !- Component 4 Name
    aim0024:aim0164 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0024:aim0164 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name



















Branch,
    aim0015:aim0075 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0015:aim0075 OA System,                                                                                                    !- Component 1 Name
    aim0015:aim0075 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0015:aim0075 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0015:aim0075 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0015:aim0075 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0015:aim0075 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0015:aim0075 Heating Coil,                                                                                                    !- Component 3 Name
    aim0015:aim0075 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0015:aim0075 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0015:aim0075 Supply Fan,                                                                                                    !- Component 4 Name
    aim0015:aim0075 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0015:aim0075 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name

Building,
    bldg-1,                                                                                                    !- Name
    0,                                                                                                    !- North Axis
    City,                                                                                                    !- Terrain
    0.04,                                                                                                    !- Temperature Convergence Tolerance Value
    0.4,
    FullExterior,                                                                                                    !- Solar Distribution
    25,                                                                                                    !- Maximum Number of Warmup Days
    6;                                                                                                    !- Minimum Number of Warmup Days

GlobalGeometryRules,
    LowerLeftCorner,                                                                                                    !- Starting Vertex Position
    CounterClockWise,                                                                                                    !- Vertex Entry Direction
    Relative,                                                                                                    !- Coordinate System
    ,                                                                                                    !- Daylighting Reference Point Coordinate System
    ;                                                                                                    !- Rectangular Surface Coordinate System

SimulationControl,
    Yes,                                                                                                    !- Do Zone Sizing Calculation
    Yes,                                                                                                    !- Do System Sizing Calculation
    Yes,                                                                                                    !- Do Plant Sizing Calculation
    No,                                                                                                    !- Run Simulation for Sizing Periods
    Yes,                                                                                                    !- Run Simulation for Weather File Run Periods
    Yes,                                                                                                    !- Do HVAC Sizing Simulation for Sizing Periods
    ;                                                                                                    !- Maximum Number of HVAC Sizing Simulation Passes












Coil:Heating:Fuel,
    aim0024:aim0206 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0024:aim0206 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0206 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024:aim0206 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load












Coil:Heating:Fuel,
    aim0015:aim0117 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0015:aim0117 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0117 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0117 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load












Coil:Heating:Fuel,
    aim0015:aim0033 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0015:aim0033 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0033 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0033 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load












Coil:Heating:Fuel,
    aim0024:aim0164 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0024:aim0164 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0164 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024:aim0164 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load












Coil:Heating:Fuel,
    aim0015:aim0075 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0015:aim0075 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0075 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0075 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load







Material:NoMass,
    Steel Joist Floor with Batt Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.001,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance







Material:NoMass,
    Carpet and Pad,                                                                                                    !- Name
    VeryRough,                                                                                                    !- Roughness
    0.22,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance







Material:NoMass,
    SOG Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    1.3,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance

Material:NoMass,
    Ceiling Air Material,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.18,                                                                                                    !- Thermal Resistance {m2-K/W}
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance




WindowMaterial:SimpleGlazingSystem,
    Simple Baseline,                                                                                                    !- Name
    6.81,                                                                                                    !- U-Factor
    0.25;                                                                                                    !- Solar Heat Gain Coefficient




WindowMaterial:SimpleGlazingSystem,
    Simple Curtain Wall,                                                                                                    !- Name
    6.81,                                                                                                    !- U-Factor
    0.25;                                                                                                    !- Solar Heat Gain Coefficient




WindowMaterial:SimpleGlazingSystem,
    Simple Skylight,                                                                                                    !- Name
    3.92,                                                                                                    !- U-Factor
    0.36;                                                                                                    !- Solar Heat Gain Coefficient

Zone,
    aim0024:aim0206,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    501.6542,                                                                                                    !- volume {m3}
    126.6036,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0015:aim0117,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    1803.967,                                                                                                    !- volume {m3}
    227.6357,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0015:aim0033,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    488.9938,                                                                                                    !- volume {m3}
    126.6036,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0024:aim0164,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    210.8402,                                                                                                    !- volume {m3}
    53.21022,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0015:aim0075,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    205.5191,                                                                                                    !- volume {m3}
    53.21022,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Output:Surfaces:Drawing,
    DXF,                                                                                                    !- Report Type
    Triangulate3DFace;                                                                                                    !- Report Specifications 1

HeatBalanceAlgorithm,
    ConductionTransferFunction,                                                                                                    !- Algorithm
    2000,                                                                                                    !- Surface Temperature Upper Limit {C}
    ,                                                                                                    !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    ;                                                                                                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}




AvailabilityManagerAssignmentList,
    aim0024:aim0206 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0024:aim0206 Availability;                                                                                                    !- Availability Manager 1 Name




AvailabilityManagerAssignmentList,
    aim0015:aim0117 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0015:aim0117 Availability;                                                                                                    !- Availability Manager 1 Name




AvailabilityManagerAssignmentList,
    aim0015:aim0033 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0015:aim0033 Availability;                                                                                                    !- Availability Manager 1 Name




AvailabilityManagerAssignmentList,
    aim0024:aim0164 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0024:aim0164 Availability;                                                                                                    !- Availability Manager 1 Name




AvailabilityManagerAssignmentList,
    aim0015:aim0075 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0015:aim0075 Availability;                                                                                                    !- Availability Manager 1 Name

BuildingSurface:Detailed,
    N-1-E-W-1,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-1-E-W-2,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624,                                                                                                    !- Vertex 4 coordinate {m}
    1.560265,                                                                                                    !- Vertex 5 coordinate {m}
    11.22078,                                                                                                    !- Vertex 5 coordinate {m}
    3.9624,                                                                                                    !- Vertex 5 coordinate {m}
    1.560265,                                                                                                    !- Vertex 6 coordinate {m}
    11.22078,                                                                                                    !- Vertex 6 coordinate {m}
    0.0;                                                                                                    !- Vertex 6 coordinate {m}

BuildingSurface:Detailed,
    S-1-2-I-W-4,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-1-2-I-W-4_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-1-2-I-W-4_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-3-I-W-5,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-1-3-I-W-5_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624,                                                                                                    !- Vertex 4 coordinate {m}
    13.75226,                                                                                                    !- Vertex 5 coordinate {m}
    6.64878,                                                                                                    !- Vertex 5 coordinate {m}
    3.962,                                                                                                    !- Vertex 5 coordinate {m}
    13.75226,                                                                                                    !- Vertex 6 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 6 coordinate {m}
    3.962;                                                                                                    !- Vertex 6 coordinate {m}

BuildingSurface:Detailed,
    E-1-3-I-W-5_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624,                                                                                                    !- Vertex 4 coordinate {m}
    13.75226,                                                                                                    !- Vertex 5 coordinate {m}
    11.22078,                                                                                                    !- Vertex 5 coordinate {m}
    0.0,                                                                                                    !- Vertex 5 coordinate {m}
    13.75226,                                                                                                    !- Vertex 6 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 6 coordinate {m}
    0.0;                                                                                                    !- Vertex 6 coordinate {m}

BuildingSurface:Detailed,
    T-1-4-I-F-6,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-1-4-I-F-6_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-1-4-I-F-6_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    X-1-5-I-O-7,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Air Ceiling,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    X-1-5-I-O-7_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    X-1-5-I-O-7_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Air Ceiling_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-1-5-I-W-8,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-1-5-I-W-8_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-1-5-I-W-8_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-2-E-W-9,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-2-E-W-10,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-2-3-I-W-12,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-2-3-I-W-12_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-2-3-I-W-12_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    X-2-5-I-O-13,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Air Ceiling,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    X-2-5-I-O-13_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    X-2-5-I-O-13_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Air Ceiling_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    3.962,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-3-E-W-14,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    28.99226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-3-E-W-15,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    28.99226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    28.99226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398,                                                                                                    !- Vertex 4 coordinate {m}
    28.99226,                                                                                                    !- Vertex 5 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 5 coordinate {m}
    7.9248,                                                                                                    !- Vertex 5 coordinate {m}
    28.99226,                                                                                                    !- Vertex 6 coordinate {m}
    11.14458,                                                                                                    !- Vertex 6 coordinate {m}
    7.9248,                                                                                                    !- Vertex 6 coordinate {m}
    28.99226,                                                                                                    !- Vertex 7 coordinate {m}
    11.14458,                                                                                                    !- Vertex 7 coordinate {m}
    3.9624,                                                                                                    !- Vertex 7 coordinate {m}
    28.99226,                                                                                                    !- Vertex 8 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 8 coordinate {m}
    3.9624;                                                                                                    !- Vertex 8 coordinate {m}

BuildingSurface:Detailed,
    S-3-E-W-16,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    28.99226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398,                                                                                                    !- Vertex 4 coordinate {m}
    13.75226,                                                                                                    !- Vertex 5 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 5 coordinate {m}
    7.9248,                                                                                                    !- Vertex 5 coordinate {m}
    28.91607,                                                                                                    !- Vertex 6 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 6 coordinate {m}
    7.9248,                                                                                                    !- Vertex 6 coordinate {m}
    28.91607,                                                                                                    !- Vertex 7 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 7 coordinate {m}
    3.9624,                                                                                                    !- Vertex 7 coordinate {m}
    13.75226,                                                                                                    !- Vertex 8 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 8 coordinate {m}
    3.9624;                                                                                                    !- Vertex 8 coordinate {m}

BuildingSurface:Detailed,
    N-3-E-W-17,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    28.99226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-3-E-W-18,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    28.99226,                                                                                                    !- Vertex 2 coordinate {m}
    11.14458,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.14458,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    28.99226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-3-E-W-19,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    28.91607,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    28.91607,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-3-E-R-20,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    8.4398,                                                                                                    !- Vertex 1 coordinate {m}
    28.99226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-3-4-I-W-22,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-3-4-I-W-22_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    7.9248,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624,                                                                                                    !- Vertex 4 coordinate {m}
    13.75226,                                                                                                    !- Vertex 5 coordinate {m}
    11.14458,                                                                                                    !- Vertex 5 coordinate {m}
    3.9624,                                                                                                    !- Vertex 5 coordinate {m}
    13.75226,                                                                                                    !- Vertex 6 coordinate {m}
    11.14458,                                                                                                    !- Vertex 6 coordinate {m}
    7.9248;                                                                                                    !- Vertex 6 coordinate {m}

BuildingSurface:Detailed,
    W-3-4-I-W-22_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    11.14458,                                                                                                    !- Vertex 1 coordinate {m}
    7.9248,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.14458,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398,                                                                                                    !- Vertex 4 coordinate {m}
    13.75226,                                                                                                    !- Vertex 5 coordinate {m}
    6.64878,                                                                                                    !- Vertex 5 coordinate {m}
    8.4398,                                                                                                    !- Vertex 5 coordinate {m}
    13.75226,                                                                                                    !- Vertex 6 coordinate {m}
    6.64878,                                                                                                    !- Vertex 6 coordinate {m}
    7.9248;                                                                                                    !- Vertex 6 coordinate {m}

BuildingSurface:Detailed,
    W-3-4-I-W-23,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-3-4-I-W-23_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.14458,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.14458,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-3-4-I-W-23_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    11.14458,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.14458,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-3-5-I-W-24,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-3-5-I-W-24_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248,                                                                                                    !- Vertex 4 coordinate {m}
    13.75226,                                                                                                    !- Vertex 5 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 5 coordinate {m}
    7.9248,                                                                                                    !- Vertex 5 coordinate {m}
    13.75226,                                                                                                    !- Vertex 6 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 6 coordinate {m}
    3.9624,                                                                                                    !- Vertex 6 coordinate {m}
    13.75226,                                                                                                    !- Vertex 7 coordinate {m}
    6.64878,                                                                                                    !- Vertex 7 coordinate {m}
    3.9624,                                                                                                    !- Vertex 7 coordinate {m}
    13.75226,                                                                                                    !- Vertex 8 coordinate {m}
    6.64878,                                                                                                    !- Vertex 8 coordinate {m}
    3.962;                                                                                                    !- Vertex 8 coordinate {m}

BuildingSurface:Detailed,
    W-3-5-I-W-24_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248,                                                                                                    !- Vertex 4 coordinate {m}
    13.75226,                                                                                                    !- Vertex 5 coordinate {m}
    6.64878,                                                                                                    !- Vertex 5 coordinate {m}
    7.9248,                                                                                                    !- Vertex 5 coordinate {m}
    13.75226,                                                                                                    !- Vertex 6 coordinate {m}
    6.64878,                                                                                                    !- Vertex 6 coordinate {m}
    8.4398,                                                                                                    !- Vertex 6 coordinate {m}
    13.75226,                                                                                                    !- Vertex 7 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 7 coordinate {m}
    8.4398,                                                                                                    !- Vertex 7 coordinate {m}
    13.75226,                                                                                                    !- Vertex 8 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 8 coordinate {m}
    3.962;                                                                                                    !- Vertex 8 coordinate {m}

BuildingSurface:Detailed,
    W-3-5-I-W-25,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-3-5-I-W-25_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-3-5-I-W-25_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -3.94302,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-4-E-W-26,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-4-E-W-27,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-4-E-R-28,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    8.4398,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-4-5-I-W-29,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-4-5-I-W-29_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-4-5-I-W-29_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    8.4398,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-5-E-W-30,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    3.962,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-5-E-W-31,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.962,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.962;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-5-E-R-32,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    8.4398,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    8.4398,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    8.4398,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    8.4398;                                                                                                    !- Vertex 4 coordinate {m}

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                                                                                                    !- Algorithm
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0024:aim0206 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0024:aim0206 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0024:aim0206 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0024:aim0206 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0024:aim0206 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0015:aim0117 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0015:aim0117 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0015:aim0117 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0015:aim0117 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0015:aim0117 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0015:aim0033 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0015:aim0033 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0015:aim0033 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0015:aim0033 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0015:aim0033 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0024:aim0164 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0024:aim0164 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0024:aim0164 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0024:aim0164 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0024:aim0164 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0015:aim0075 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0015:aim0075 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0015:aim0075 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0015:aim0075 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0015:aim0075 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout





SetpointManager:Scheduled,
    aim0024:aim0206 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0024:aim0206 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0024:aim0206 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0024:aim0206 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0117 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0117 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0117 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0117 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0033 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0033 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0033 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0033 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0024:aim0164 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0024:aim0164 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0024:aim0164 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0024:aim0164 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0075 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0075 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0075 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0075 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0024:aim0206 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0024:aim0206 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0024:aim0206 OA Mixing Box;                                                                                                    !- Component 2 Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0015:aim0117 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0015:aim0117 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0015:aim0117 OA Mixing Box;                                                                                                    !- Component 2 Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0015:aim0033 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0015:aim0033 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0015:aim0033 OA Mixing Box;                                                                                                    !- Component 2 Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0024:aim0164 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0024:aim0164 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0024:aim0164 OA Mixing Box;                                                                                                    !- Component 2 Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0015:aim0075 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0015:aim0075 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0015:aim0075 OA Mixing Box;                                                                                                    !- Component 2 Name




AirLoopHVAC:ControllerList,
    aim0024:aim0206 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0024:aim0206 OA Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    aim0015:aim0117 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0015:aim0117 OA Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    aim0015:aim0033 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0015:aim0033 OA Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    aim0024:aim0164 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0024:aim0164 OA Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    aim0015:aim0075 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0015:aim0075 OA Controller;                                                                                                    !- Controller 1 Name

Timestep,
    6;                                                                                                    !- Number of Timesteps per Hour

Output:VariableDictionary,
    Regular,                                                                                                    !- Key Field
    ;                                                                                                    !- Sort Option

ElectricEquipment,
    aim0024:aim0206 ElectricEquipment,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0015:aim0117 ElectricEquipment,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0015:aim0033 ElectricEquipment,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0024:aim0164 ElectricEquipment,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0015:aim0075 ElectricEquipment,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

Site:Location,
    4 Architecture Dr_ Singapore 117566_ Singapore,                                                                                                    !- Name
    1.30909,                                                                                                    !- Latitude {deg}
    103.866,                                                                                                    !- Longitude {deg}
    ,                                                                                                    !- Time Zone {hr}
    39.0144;                                                                                                    !- Elevation {m}

!
Version,
    8.6;                                                                                                    !- Version Identifier

ShadowCalculation,
    AverageOverDaysInFrequency,                                                                                                    !- Calculation Method
    20,                                                                                                    !- Calculation Frequency
    15000,                                                                                                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,                                                                                                    !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;                                                                                                    !- Sky Diffuse Modeling Algorithm






































Sizing:System,
    aim0024:aim0206 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method






































Sizing:System,
    aim0015:aim0117 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method






































Sizing:System,
    aim0015:aim0033 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method






































Sizing:System,
    aim0024:aim0164 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method






































Sizing:System,
    aim0015:aim0075 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method





AirLoopHVAC:SupplyPath,
    aim0024:aim0206 Supply Path,                                                                                                    !- Name
    aim0024:aim0206 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0024:aim0206 Zone Splitter;                                                                                                    !- Component 1 Name





AirLoopHVAC:SupplyPath,
    aim0015:aim0117 Supply Path,                                                                                                    !- Name
    aim0015:aim0117 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0015:aim0117 Zone Splitter;                                                                                                    !- Component 1 Name





AirLoopHVAC:SupplyPath,
    aim0015:aim0033 Supply Path,                                                                                                    !- Name
    aim0015:aim0033 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0015:aim0033 Zone Splitter;                                                                                                    !- Component 1 Name





AirLoopHVAC:SupplyPath,
    aim0024:aim0164 Supply Path,                                                                                                    !- Name
    aim0024:aim0164 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0024:aim0164 Zone Splitter;                                                                                                    !- Component 1 Name





AirLoopHVAC:SupplyPath,
    aim0015:aim0075 Supply Path,                                                                                                    !- Name
    aim0015:aim0075 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0015:aim0075 Zone Splitter;                                                                                                    !- Component 1 Name



OutdoorAir:NodeList,
    aim0024:aim0206 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0024:aim0206 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2



OutdoorAir:NodeList,
    aim0015:aim0117 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0015:aim0117 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2



OutdoorAir:NodeList,
    aim0015:aim0033 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0015:aim0033 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2



OutdoorAir:NodeList,
    aim0024:aim0164 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0024:aim0164 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2



OutdoorAir:NodeList,
    aim0015:aim0075 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0015:aim0075 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2

DesignSpecification:ZoneAirDistribution,
    aim0024:aim0206 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0015:aim0117 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0015:aim0033 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0024:aim0164 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0015:aim0075 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:OutdoorAir,
    aim0024:aim0206 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0024:aim0206;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0015:aim0117 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0015:aim0117;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0015:aim0033 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0015:aim0033;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0024:aim0164 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0024:aim0164;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0015:aim0075 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0015:aim0075;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                                                                                                    !- Temperature Capacity Multiplier
    1,                                                                                                    !- Humidity Capacity Multiplier
    1,                                                                                                    !- Carbon Dioxide Capacity Multiplier
    1;                                                                                                    !- Generic Contaminant Capacity Multiplier

RunPeriod,
    ,                                                                                                    !- Name
    1,                                                                                                    !- Begin Month
    1,                                                                                                    !- Begin Day of Month
    12,                                                                                                    !- End Month
    31,                                                                                                    !- End Day of Month
    Sunday,                                                                                                    !- Day of Week for Start Day
    Yes,                                                                                                    !- Use Weatehr File Holidays and Special Days
    Yes,                                                                                                    !- Use Weather File Daylight Saving Period
    Yes,                                                                                                    !- Apply Weekend Holiday Rule
    Yes,                                                                                                    !- Use Weather File Rain Indicator
    Yes,                                                                                                    !- Use Weather File Snow INdicators
    1.0000;                                                                                                    !- Number of Times Runperiod to be Repeated

Output:Variable,
    *,                                                                                                    !- Key Value
    Cooling Coil Total Cooling Rate,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Chiller Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Pump Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Cooling Tower Fan Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Pump Shaft Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Fan Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency




AirLoopHVAC:ZoneMixer,
    aim0024:aim0206 Zone Mixer,                                                                                                    !- Name
    aim0024:aim0206 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0024:aim0206 Return Outlet;                                                                                                    !- Intlet Node Name




AirLoopHVAC:ZoneMixer,
    aim0015:aim0117 Zone Mixer,                                                                                                    !- Name
    aim0015:aim0117 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0015:aim0117 Return Outlet;                                                                                                    !- Intlet Node Name




AirLoopHVAC:ZoneMixer,
    aim0015:aim0033 Zone Mixer,                                                                                                    !- Name
    aim0015:aim0033 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0015:aim0033 Return Outlet;                                                                                                    !- Intlet Node Name




AirLoopHVAC:ZoneMixer,
    aim0024:aim0164 Zone Mixer,                                                                                                    !- Name
    aim0024:aim0164 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0024:aim0164 Return Outlet;                                                                                                    !- Intlet Node Name




AirLoopHVAC:ZoneMixer,
    aim0015:aim0075 Zone Mixer,                                                                                                    !- Name
    aim0015:aim0075 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0015:aim0075 Return Outlet;                                                                                                    !- Intlet Node Name

Output:Table:SummaryReports,
    AllSummary,                                                                                                    !- Report 1 Name
    ZoneComponentLoadSummary;                                                                                                    !- Report 2 Name


























Coil:Cooling:DX:SingleSpeed,
    aim0024:aim0206 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0024:aim0206 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0206 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024:aim0206 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0024:aim0206 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0024:aim0206 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0024:aim0206 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0024:aim0206 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0024:aim0206 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation


























Coil:Cooling:DX:SingleSpeed,
    aim0015:aim0117 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0015:aim0117 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0117 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0117 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0015:aim0117 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0015:aim0117 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0015:aim0117 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0015:aim0117 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0015:aim0117 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation


























Coil:Cooling:DX:SingleSpeed,
    aim0015:aim0033 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0015:aim0033 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0033 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0033 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0015:aim0033 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0015:aim0033 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0015:aim0033 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0015:aim0033 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0015:aim0033 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation


























Coil:Cooling:DX:SingleSpeed,
    aim0024:aim0164 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0024:aim0164 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0164 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024:aim0164 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0024:aim0164 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0024:aim0164 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0024:aim0164 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0024:aim0164 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0024:aim0164 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation


























Coil:Cooling:DX:SingleSpeed,
    aim0015:aim0075 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0015:aim0075 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0075 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0075 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0015:aim0075 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0015:aim0075 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0015:aim0075 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0015:aim0075 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0015:aim0075 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation











CoilSystem:Cooling:DX,
    aim0024:aim0206 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0206 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0024:aim0206 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0024:aim0206 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0024:aim0206 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











CoilSystem:Cooling:DX,
    aim0015:aim0117 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0117 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0015:aim0117 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0015:aim0117 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0015:aim0117 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











CoilSystem:Cooling:DX,
    aim0015:aim0033 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0033 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0015:aim0033 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0015:aim0033 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0015:aim0033 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











CoilSystem:Cooling:DX,
    aim0024:aim0164 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0164 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0024:aim0164 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0024:aim0164 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0024:aim0164 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











CoilSystem:Cooling:DX,
    aim0015:aim0075 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0075 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0015:aim0075 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0015:aim0075 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0015:aim0075 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











AirLoopHVAC,
    aim0024:aim0206 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0024:aim0206 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0024:aim0206 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0024:aim0206 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0024:aim0206 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0024:aim0206 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0024:aim0206 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name











AirLoopHVAC,
    aim0015:aim0117 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0015:aim0117 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0015:aim0117 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0015:aim0117 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0015:aim0117 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0015:aim0117 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0015:aim0117 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name











AirLoopHVAC,
    aim0015:aim0033 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0015:aim0033 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0015:aim0033 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0015:aim0033 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0015:aim0033 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0015:aim0033 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0015:aim0033 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name











AirLoopHVAC,
    aim0024:aim0164 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0024:aim0164 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0024:aim0164 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0024:aim0164 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0024:aim0164 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0024:aim0164 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0024:aim0164 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name











AirLoopHVAC,
    aim0015:aim0075 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0015:aim0075 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0015:aim0075 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0015:aim0075 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0015:aim0075 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0015:aim0075 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0015:aim0075 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name

Sizing:Zone,
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0024:aim0206 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0024:aim0206 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0015:aim0117 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0015:aim0117 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0015:aim0033 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0015:aim0033 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0024:aim0164 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0024:aim0164 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0015:aim0075 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0015:aim0075 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name





AirTerminal:SingleDuct:Uncontrolled,
    aim0024:aim0206 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0206 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0015:aim0117 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0117 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0015:aim0033 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0033 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0024:aim0164 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0164 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0015:aim0075 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0075 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate

OutputControl:Table:Style,
    HTML,                                                                                                    !- Column Separator
    JtoKWH;                                                                                                    !- Unit Conversion

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0024:aim0206,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0024:aim0206,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0024:aim0206;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0015:aim0117,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0015:aim0117,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0015:aim0117;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0015:aim0033,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0015:aim0033,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0015:aim0033;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0024:aim0164,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0024:aim0164,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0024:aim0164;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0015:aim0075,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0015:aim0075,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0015:aim0075;                                                                                                    !- Cooling Setpoint Temperature Schedule Name






OutdoorAir:Mixer,
    aim0024:aim0206 OA Mixing Box,                                                                                                    !- Name
    aim0024:aim0206 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024:aim0206 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0024:aim0206 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0024:aim0206 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name






OutdoorAir:Mixer,
    aim0015:aim0117 OA Mixing Box,                                                                                                    !- Name
    aim0015:aim0117 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0117 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0015:aim0117 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0015:aim0117 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name






OutdoorAir:Mixer,
    aim0015:aim0033 OA Mixing Box,                                                                                                    !- Name
    aim0015:aim0033 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0033 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0015:aim0033 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0015:aim0033 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name






OutdoorAir:Mixer,
    aim0024:aim0164 OA Mixing Box,                                                                                                    !- Name
    aim0024:aim0164 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024:aim0164 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0024:aim0164 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0024:aim0164 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name






OutdoorAir:Mixer,
    aim0015:aim0075 OA Mixing Box,                                                                                                    !- Name
    aim0015:aim0075 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0075 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0015:aim0075 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0015:aim0075 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name

ScheduleTypeLimits,
    Control Type,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    4,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Humidity,                                                                                                    !- Name
    10,                                                                                                    !- Lower Limit Value
    90,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Fraction,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Temperature,                                                                                                    !- Name
    -60,                                                                                                    !- Lower Limit Value
    200,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Any Number;                                                                                                    !- Name


ScheduleTypeLimits,
    Any_Number_BAS;                                                                                                    !- Name





ScheduleTypeLimits,
    On_Off_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type





ScheduleTypeLimits,
    Fraction_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ZoneControl:Thermostat,
    aim0024:aim0206 Thermostat,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0024:aim0206;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0015:aim0117 Thermostat,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0015:aim0117;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0015:aim0033 Thermostat,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0015:aim0033;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0024:aim0164 Thermostat,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0024:aim0164;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0015:aim0075 Thermostat,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0015:aim0075;                                                                                                    !- Control 1 Name

FenestrationSurface:Detailed,
    N-1-E-W-1-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-1-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    2.246465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.9024,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    6.474065,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    1.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-1-E-W-1-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-1-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    8.538465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.9024,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    12.76606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    1.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-1-E-W-2-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-1-E-W-2,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    7.31098,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    7.31098,                                                                                                    !- Vertex2-coordinate {m}
    3.9024,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    10.53058,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    10.53058,                                                                                                    !- Vertex4-coordinate {m}
    1.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-1-E-W-2-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-1-E-W-2,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    2.04298,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    2.04298,                                                                                                    !- Vertex2-coordinate {m}
    3.9024,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    5.26258,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    5.26258,                                                                                                    !- Vertex4-coordinate {m}
    1.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    6.474065,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    1.4024,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    2.246465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    12.76606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    1.4024,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    8.538465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-2-E-W-10-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-2-E-W-10,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    -3.34302,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    -3.34302,                                                                                                    !- Vertex2-coordinate {m}
    3.9024,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex4-coordinate {m}
    1.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-3-E-W-14-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-3-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    16.03847,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.9024,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    20.26607,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    1.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-3-E-W-14-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-3-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    23.47846,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.9024,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    27.70606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    1.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-3-E-W-15-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-3-E-W-15,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    7.31098,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    10.53058,                                                                                                    !- Vertex2-coordinate {m}
    1.4024,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    10.53058,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    7.31098,                                                                                                    !- Vertex4-coordinate {m}
    3.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-3-E-W-15-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-3-E-W-15,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    1.94298,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    5.16258,                                                                                                    !- Vertex2-coordinate {m}
    1.4024,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    5.16258,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    1.94298,                                                                                                    !- Vertex4-coordinate {m}
    3.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-3-E-W-15-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-3-E-W-15,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    -3.34302,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex2-coordinate {m}
    1.4024,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    -3.34302,                                                                                                    !- Vertex4-coordinate {m}
    3.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-3-E-W-16-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
