    Project Window,                                                                                                    !- Construction Name
    S-3-E-W-16,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    20.26607,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    1.4024,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    16.03847,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-3-E-W-16-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-3-E-W-16,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    1.4024,                                                                                                    !- Vertex1-coordinate {m}
    27.70606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    1.4024,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.9024,                                                                                                    !- Vertex3-coordinate {m}
    23.47846,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-3-E-W-17-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-3-E-W-17,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    16.03847,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.8648,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    20.26607,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    5.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-3-E-W-17-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-3-E-W-17,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    23.47846,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.8648,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    27.70606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    5.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-3-E-W-18-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-3-E-W-18,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    7.32498,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    10.54458,                                                                                                    !- Vertex2-coordinate {m}
    5.3648,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    10.54458,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    7.32498,                                                                                                    !- Vertex4-coordinate {m}
    7.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-3-E-W-18-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-3-E-W-18,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    1.94298,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    5.16258,                                                                                                    !- Vertex2-coordinate {m}
    5.3648,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    5.16258,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    1.94298,                                                                                                    !- Vertex4-coordinate {m}
    7.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-3-E-W-18-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-3-E-W-18,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    -3.34302,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex2-coordinate {m}
    5.3648,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    -3.34302,                                                                                                    !- Vertex4-coordinate {m}
    7.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-3-E-W-19-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-3-E-W-19,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    20.26607,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    5.3648,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    16.03847,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-3-E-W-19-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-3-E-W-19,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    27.70606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    5.3648,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    23.47846,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-4-E-W-26-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-4-E-W-26,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    2.246465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.8648,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    6.474065,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    5.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-4-E-W-26-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-4-E-W-26,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    8.538465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.8648,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    12.76606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    5.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-4-E-W-27-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-4-E-W-27,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    7.31098,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    7.31098,                                                                                                    !- Vertex2-coordinate {m}
    7.8648,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    10.53058,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    10.53058,                                                                                                    !- Vertex4-coordinate {m}
    5.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-5-E-W-30-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-5-E-W-30,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    6.474065,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    5.3648,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    2.246465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-5-E-W-30-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-5-E-W-30,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    12.76606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    5.3648,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    8.538465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-5-E-W-31-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-5-E-W-31,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    2.04298,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    2.04298,                                                                                                    !- Vertex2-coordinate {m}
    7.8648,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    5.26258,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    5.26258,                                                                                                    !- Vertex4-coordinate {m}
    5.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-5-E-W-31-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-5-E-W-31,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    -3.34302,                                                                                                    !- Vertex1-coordinate {m}
    5.3648,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    -3.34302,                                                                                                    !- Vertex2-coordinate {m}
    7.8648,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex3-coordinate {m}
    7.8648,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex4-coordinate {m}
    5.3648;                                                                                                    !- Vertex4-coordinate {m}





Construction,
    Project Roof,                                                                                                    !- Name
    Built-Up Roof,                                                                                                    !- Outside Layer
    Roof Insulation,                                                                                                    !- Layer 2
    Metal Surface;                                                                                                    !- Layer 3






Construction,
    Project Wall,                                                                                                    !- Name
    Stucco,                                                                                                    !- Outside Layer
    Gypsum Plaster Board,                                                                                                    !- Layer 2
    Wall Insulation,                                                                                                    !- Layer 3
    Gypsum Plaster Board;                                                                                                    !- Layer 4




Construction,
    Project Partition,                                                                                                    !- Name
    1/2IN Gypsum Plaster Board,                                                                                                    !- Outside Layer
    1/2IN Gypsum Plaster Board;                                                                                                    !- Layer 2






Construction,
    Project External Floor,                                                                                                    !- Name
    Metal Surface,                                                                                                    !- Outside Layer
    Steel Joist Floor with Batt Insulation,                                                                                                    !- Layer 2
    Floor Concrete,                                                                                                    !- Layer 3
    Carpet and Pad;                                                                                                    !- Layer 4




Construction,
    Project Slab On Grade Floor,                                                                                                    !- Name
    Slab On Grade Concrete,                                                                                                    !- Outside Layer
    SOG Insulation;                                                                                                    !- Layer 2



Construction,
    Project Window,                                                                                                    !- Name
    Simple Baseline;                                                                                                    !- Outside Layer



Construction,
    Project Internal Floor,                                                                                                    !- Name
    Cast Concrete;                                                                                                    !- Outside Layer



Construction,
    Project Below Grade Wall,                                                                                                    !- Name
    BG Concrete;                                                                                                    !- Outside Layer



Construction,
    Project Curtain Wall,                                                                                                    !- Name
    Simple Curtain Wall;                                                                                                    !- Outside Layer



Construction,
    Project Skylight,                                                                                                    !- Name
    Simple Skylight;                                                                                                    !- Outside Layer

Construction,
    Project Partition_reversed,                                                                                                    !- Name
    1/2IN Gypsum Plaster Board,                                                                                                    !- Name
    1/2IN Gypsum Plaster Board;                                                                                                    !- Outside Layer

Construction,
    Air Ceiling,                                                                                                    !- Name
    Ceiling Air Material;                                                                                                    !- Layer

Construction,
    Air Ceiling_reversed,                                                                                                    !- Name
    Ceiling Air Material;                                                                                                    !- Name





AirLoopHVAC:OutdoorAirSystem,
    aim0024:aim0206 OA System,                                                                                                    !- Name
    aim0024:aim0206 OA System Controllers,                                                                                                    !- Controller List Name
    aim0024:aim0206 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0024:aim0206 Availability Managers;                                                                                                    !- Availability Manager List Name





AirLoopHVAC:OutdoorAirSystem,
    aim0015:aim0117 OA System,                                                                                                    !- Name
    aim0015:aim0117 OA System Controllers,                                                                                                    !- Controller List Name
    aim0015:aim0117 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0015:aim0117 Availability Managers;                                                                                                    !- Availability Manager List Name





AirLoopHVAC:OutdoorAirSystem,
    aim0015:aim0033 OA System,                                                                                                    !- Name
    aim0015:aim0033 OA System Controllers,                                                                                                    !- Controller List Name
    aim0015:aim0033 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0015:aim0033 Availability Managers;                                                                                                    !- Availability Manager List Name





AirLoopHVAC:OutdoorAirSystem,
    aim0024:aim0164 OA System,                                                                                                    !- Name
    aim0024:aim0164 OA System Controllers,                                                                                                    !- Controller List Name
    aim0024:aim0164 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0024:aim0164 Availability Managers;                                                                                                    !- Availability Manager List Name





AirLoopHVAC:OutdoorAirSystem,
    aim0015:aim0075 OA System,                                                                                                    !- Name
    aim0015:aim0075 OA System Controllers,                                                                                                    !- Controller List Name
    aim0015:aim0075 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0015:aim0075 Availability Managers;                                                                                                    !- Availability Manager List Name




NodeList,
    aim0024:aim0206 Mixed Air Nodes,                                                                                                    !- Name
    aim0024:aim0206 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0024:aim0206 Mixed Air Outlet;                                                                                                    !- Node 2 Name




NodeList,
    aim0015:aim0117 Mixed Air Nodes,                                                                                                    !- Name
    aim0015:aim0117 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0015:aim0117 Mixed Air Outlet;                                                                                                    !- Node 2 Name




NodeList,
    aim0015:aim0033 Mixed Air Nodes,                                                                                                    !- Name
    aim0015:aim0033 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0015:aim0033 Mixed Air Outlet;                                                                                                    !- Node 2 Name




NodeList,
    aim0024:aim0164 Mixed Air Nodes,                                                                                                    !- Name
    aim0024:aim0164 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0024:aim0164 Mixed Air Outlet;                                                                                                    !- Node 2 Name




NodeList,
    aim0015:aim0075 Mixed Air Nodes,                                                                                                    !- Name
    aim0015:aim0075 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0015:aim0075 Mixed Air Outlet;                                                                                                    !- Node 2 Name

Lights,
    aim0024:aim0206 Lights,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0015:aim0117 Lights,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0015:aim0033 Lights,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0024:aim0164 Lights,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0015:aim0075 Lights,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature







ZoneHVAC:EquipmentConnections,
    aim0024:aim0206,                                                                                                    !- Zone Name
    aim0024:aim0206 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0024:aim0206 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0024:aim0206 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0024:aim0206 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0015:aim0117,                                                                                                    !- Zone Name
    aim0015:aim0117 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0015:aim0117 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0015:aim0117 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0015:aim0117 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0015:aim0033,                                                                                                    !- Zone Name
    aim0015:aim0033 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0015:aim0033 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0015:aim0033 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0015:aim0033 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0024:aim0164,                                                                                                    !- Zone Name
    aim0024:aim0164 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0024:aim0164 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0024:aim0164 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0024:aim0164 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0015:aim0075,                                                                                                    !- Zone Name
    aim0015:aim0075 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0015:aim0075 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0015:aim0075 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0015:aim0075 Return Outlet;                                                                                                    !- Zone Return Air Node Name







SetpointManager:MixedAir,
    aim0024:aim0206 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0206 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024:aim0206 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024:aim0206 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024:aim0206 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0024:aim0206 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0206 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024:aim0206 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024:aim0206 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024:aim0206 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0117 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0117 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0117 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0117 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0117 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0117 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0117 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0117 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0117 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0117 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0033 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0033 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0033 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0033 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0033 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0033 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0033 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0033 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0033 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0033 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0024:aim0164 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0164 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024:aim0164 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024:aim0164 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024:aim0164 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0024:aim0164 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0164 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024:aim0164 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024:aim0164 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024:aim0164 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0075 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0075 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0075 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0075 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0075 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0075 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0075 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0075 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0075 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0075 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0024:aim0206 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0206 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0024:aim0206 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0015:aim0117 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0117 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0015:aim0117 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0015:aim0033 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0033 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0015:aim0033 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0024:aim0164 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0164 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0024:aim0164 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0015:aim0075 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0075 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0015:aim0075 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name

Site:GroundTemperature:BuildingSurface,
    19.527,                                                                                                    !- January Ground Temperature {C}
    19.502,                                                                                                    !- February Ground Temperature {C}
    19.536,                                                                                                    !- March Ground Temperature {C}
    19.598,                                                                                                    !- April Ground Temperature {C}
    20.002,                                                                                                    !- May Ground Temperature {C}
    21.64,                                                                                                    !- June Ground Temperature {C}
    22.225,                                                                                                    !- July Ground Temperature {C}
    22.375,                                                                                                    !- August Ground Temperature {C}
    21.449,                                                                                                    !- September Ground Temperature {C}
    20.121,                                                                                                    !- October Ground Temperature {C}
    19.802,                                                                                                    !- November Ground Temperature {C}
    19.633;                                                                                                    !- December Ground Temperature {C}

SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,                                                                                                    !- Name
    1,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    WinterDesignDay,                                                                                                    !- Day Type
    -20.6,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    0,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    -20.6,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    4.9,                                                                                                    !- Wind Speed {m/s}
    270,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0;                                                                                                    !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO Ann Clg 99.6% Condns WB=>MDB,                                                                                                    !- Name
    7,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    SummerDesignDay,                                                                                                    !- Day Type
    31.2,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    25.5,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    5.3,                                                                                                    !- Wind Speed {m/s}
    230,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    1;                                                                                                    !- Sky Clearness

People,
    aim0024:aim0206 People,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0015:aim0117 People,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0015:aim0033 People,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0024:aim0164 People,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0015:aim0075 People,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type





AirLoopHVAC:ReturnPath,
    aim0024:aim0206 Return Path,                                                                                                    !- Name
    aim0024:aim0206 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0024:aim0206 Zone Mixer;                                                                                                    !- Component 1 Name





AirLoopHVAC:ReturnPath,
    aim0015:aim0117 Return Path,                                                                                                    !- Name
    aim0015:aim0117 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0015:aim0117 Zone Mixer;                                                                                                    !- Component 1 Name





AirLoopHVAC:ReturnPath,
    aim0015:aim0033 Return Path,                                                                                                    !- Name
    aim0015:aim0033 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0015:aim0033 Zone Mixer;                                                                                                    !- Component 1 Name





AirLoopHVAC:ReturnPath,
    aim0024:aim0164 Return Path,                                                                                                    !- Name
    aim0024:aim0164 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0024:aim0164 Zone Mixer;                                                                                                    !- Component 1 Name





AirLoopHVAC:ReturnPath,
    aim0015:aim0075 Return Path,                                                                                                    !- Name
    aim0015:aim0075 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0015:aim0075 Zone Mixer;                                                                                                    !- Component 1 Name



BranchList,
    aim0024:aim0206 Branches,                                                                                                    !- Name
    aim0024:aim0206 Main Branch;                                                                                                    !- Branch 1 Name



BranchList,
    aim0015:aim0117 Branches,                                                                                                    !- Name
    aim0015:aim0117 Main Branch;                                                                                                    !- Branch 1 Name



BranchList,
    aim0015:aim0033 Branches,                                                                                                    !- Name
    aim0015:aim0033 Main Branch;                                                                                                    !- Branch 1 Name



BranchList,
    aim0024:aim0164 Branches,                                                                                                    !- Name
    aim0024:aim0164 Main Branch;                                                                                                    !- Branch 1 Name



BranchList,
    aim0015:aim0075 Branches,                                                                                                    !- Name
    aim0015:aim0075 Main Branch;                                                                                                    !- Branch 1 Name










Material,
    Built-Up Roof,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.1,                                                                                                    !- Thickness
    0.16,                                                                                                    !- Conductivity
    920.0,                                                                                                    !- Density
    1470.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Roof Insulation,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.127,                                                                                                    !- Thickness
    0.049,                                                                                                    !- Conductivity
    263.0,                                                                                                    !- Density
    836.8,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Metal Surface,                                                                                                    !- Name
    Smooth,                                                                                                    !- Roughness
    0.0008,                                                                                                    !- Thickness
    47.6,                                                                                                    !- Conductivity
    7840.0,                                                                                                    !- Density
    480.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Stucco,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.0254,                                                                                                    !- Thickness
    0.72,                                                                                                    !- Conductivity
    1856.0,                                                                                                    !- Density
    840.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Gypsum Plaster Board,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.0159,                                                                                                    !- Thickness
    0.17,                                                                                                    !- Conductivity
    880.0,                                                                                                    !- Density
    837.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    1/2IN Gypsum Plaster Board,                                                                                                    !- Name
    Smooth,                                                                                                    !- Roughness
    0.01271,                                                                                                    !- Thickness
    0.17,                                                                                                    !- Conductivity
    880.0,                                                                                                    !- Density
    837.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Floor Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.1016,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Slab On Grade Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.1524,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Wall Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.22,                                                                                                    !- Thickness
    1.154,                                                                                                    !- Conductivity
    1760.0,                                                                                                    !- Density
    800.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Cast Concrete,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.1,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    BG Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.125,                                                                                                    !- Thickness
    0.476,                                                                                                    !- Conductivity
    1280.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance



























Controller:OutdoorAir,
    aim0024:aim0206 OA Controller,                                                                                                    !- Name
    aim0024:aim0206 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0024:aim0206 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0024:aim0206 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024:aim0206 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type



























Controller:OutdoorAir,
    aim0015:aim0117 OA Controller,                                                                                                    !- Name
    aim0015:aim0117 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0015:aim0117 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0015:aim0117 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0117 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type



























Controller:OutdoorAir,
    aim0015:aim0033 OA Controller,                                                                                                    !- Name
    aim0015:aim0033 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0015:aim0033 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0015:aim0033 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0033 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type



























Controller:OutdoorAir,
    aim0024:aim0164 OA Controller,                                                                                                    !- Name
    aim0024:aim0164 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0024:aim0164 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0024:aim0164 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024:aim0164 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type



























Controller:OutdoorAir,
    aim0015:aim0075 OA Controller,                                                                                                    !- Name
    aim0015:aim0075 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0015:aim0075 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0015:aim0075 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0075 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type

SurfaceConvectionAlgorithm:Inside,
    TARP;                                                                                                    !- Algorithm

















Curve:Biquadratic,
    aim0024:aim0206 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0024:aim0206 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

















Curve:Biquadratic,
    aim0015:aim0117 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0015:aim0117 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

















Curve:Biquadratic,
    aim0015:aim0033 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0015:aim0033 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

















Curve:Biquadratic,
    aim0024:aim0164 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0024:aim0164 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

















Curve:Biquadratic,
    aim0015:aim0075 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0015:aim0075 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

Schedule:Compact,
    Building_OCC_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    0.0,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    1.0,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    0.05,                                                                                                    !- Field 8
    For: Weekdays,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    0.0,                                                                                                    !- Field 11
    Until: 07:00,                                                                                                    !- Field 12
    0.1,                                                                                                    !- Field 13
    Until: 08:00,                                                                                                    !- Field 14
    0.2,                                                                                                    !- Field 15
    Until: 12:00,                                                                                                    !- Field 16
    0.95,                                                                                                    !- Field 17
    Until: 13:00,                                                                                                    !- Field 18
    0.5,                                                                                                    !- Field 19
    Until: 17:00,                                                                                                    !- Field 20
    0.95,                                                                                                    !- Field 21
    Until: 18:00,                                                                                                    !- Field 22
    0.7,                                                                                                    !- Field 23
    Until: 20:00,                                                                                                    !- Field 24
    0.4,                                                                                                    !- Field 25
    Until: 22:00,                                                                                                    !- Field 26
    0.1,                                                                                                    !- Field 27
    Until: 24:00,                                                                                                    !- Field 28
    0.05,                                                                                                    !- Field 29
    For: Saturday,                                                                                                    !- Field 30
    Until: 06:00,                                                                                                    !- Field 31
    0.0,                                                                                                    !- Field 32
    Until: 08:00,                                                                                                    !- Field 33
    0.1,                                                                                                    !- Field 34
    Until: 14:00,                                                                                                    !- Field 35
    0.5,                                                                                                    !- Field 36
    Until: 17:00,                                                                                                    !- Field 37
    0.1,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.0,                                                                                                    !- Field 40
    For: AllOtherDays,                                                                                                    !- Field 41
    Until: 24:00,                                                                                                    !- Field 42
    0.0;                                                                                                    !- Field 43

Schedule:Compact,
    Activity Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    126.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Light_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 05:00,                                                                                                    !- Field 3
    0.05,                                                                                                    !- Field 4
    Until: 07:00,                                                                                                    !- Field 5
    0.1,                                                                                                    !- Field 6
    Until: 08:00,                                                                                                    !- Field 7
    0.3,                                                                                                    !- Field 8
    Until: 17:00,                                                                                                    !- Field 9
    0.9,                                                                                                    !- Field 10
    Until: 18:00,                                                                                                    !- Field 11
    0.7,                                                                                                    !- Field 12
    Until: 20:00,                                                                                                    !- Field 13
    0.5,                                                                                                    !- Field 14
    Until: 22:00,                                                                                                    !- Field 15
    0.3,                                                                                                    !- Field 16
    Until: 23:00,                                                                                                    !- Field 17
    0.1,                                                                                                    !- Field 18
    Until: 24:00,                                                                                                    !- Field 19
    0.05,                                                                                                    !- Field 20
    For: Saturday,                                                                                                    !- Field 21
    Until: 06:00,                                                                                                    !- Field 22
    0.05,                                                                                                    !- Field 23
    Until: 08:00,                                                                                                    !- Field 24
    0.1,                                                                                                    !- Field 25
    Until: 14:00,                                                                                                    !- Field 26
    0.5,                                                                                                    !- Field 27
    Until: 17:00,                                                                                                    !- Field 28
    0.15,                                                                                                    !- Field 29
    Until: 24:00,                                                                                                    !- Field 30
    0.05,                                                                                                    !- Field 31
    For SummerDesignDay,                                                                                                    !- Field 32
    Until: 24:00,                                                                                                    !- Field 33
    1.0,                                                                                                    !- Field 34
    For: WinterDesignDay,                                                                                                    !- Field 35
    Until: 24:00,                                                                                                    !- Field 36
    0.0,                                                                                                    !- Field 37
    For: AllOtherDays,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.05;                                                                                                    !- Field 40

Schedule:Compact,
    Building_Equipment_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 05:00,                                                                                                    !- Field 3
    0.05,                                                                                                    !- Field 4
    Until: 07:00,                                                                                                    !- Field 5
    0.1,                                                                                                    !- Field 6
    Until: 08:00,                                                                                                    !- Field 7
    0.3,                                                                                                    !- Field 8
    Until: 17:00,                                                                                                    !- Field 9
    0.9,                                                                                                    !- Field 10
    Until: 18:00,                                                                                                    !- Field 11
    0.7,                                                                                                    !- Field 12
    Until: 20:00,                                                                                                    !- Field 13
    0.5,                                                                                                    !- Field 14
    Until: 22:00,                                                                                                    !- Field 15
    0.3,                                                                                                    !- Field 16
    Until: 23:00,                                                                                                    !- Field 17
    0.1,                                                                                                    !- Field 18
    Until: 24:00,                                                                                                    !- Field 19
    0.05,                                                                                                    !- Field 20
    For: Saturday,                                                                                                    !- Field 21
    Until: 06:00,                                                                                                    !- Field 22
    0.05,                                                                                                    !- Field 23
    Until: 08:00,                                                                                                    !- Field 24
    0.1,                                                                                                    !- Field 25
    Until: 14:00,                                                                                                    !- Field 26
    0.5,                                                                                                    !- Field 27
    Until: 17:00,                                                                                                    !- Field 28
    0.15,                                                                                                    !- Field 29
    Until: 24:00,                                                                                                    !- Field 30
    0.05,                                                                                                    !- Field 31
    For SummerDesignDay,                                                                                                    !- Field 32
    Until: 24:00,                                                                                                    !- Field 33
    1.0,                                                                                                    !- Field 34
    For: WinterDesignDay,                                                                                                    !- Field 35
    Until: 24:00,                                                                                                    !- Field 36
    0.0,                                                                                                    !- Field 37
    For: AllOtherDays,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.05;                                                                                                    !- Field 40

Schedule:Compact,
    Infiltration Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Default_Office_OA_Scheduleaim0024:aim0206,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Control Type - Always 4,                                                                                                    !- Name
    Control Type,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    4.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0024:aim0206,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0024:aim0206,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0015:aim0117,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0015:aim0117,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0015:aim0117,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0015:aim0033,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0015:aim0033,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0015:aim0033,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0024:aim0164,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0024:aim0164,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0024:aim0164,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0015:aim0075,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0015:aim0075,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0015:aim0075,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24







Schedule:Compact,
    Off_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.0;                                                                                                    !- Field 4







Schedule:Compact,
    On_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field 4







Schedule:Compact,
    Always 1_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1;                                                                                                    !- Field 4







Schedule:Compact,
    Always 5_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    5;                                                                                                    !- Field 4







Schedule:Compact,
    Always 12.8_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    12.8;                                                                                                    !- Field 4







Schedule:Compact,
    Always 29_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    29;                                                                                                    !- Field 4







Schedule:Compact,
    OAMinFracSch_BAS,                                                                                                    !- Name
    Fraction_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.25;                                                                                                    !- Field 4






ZoneHVAC:EquipmentList,
    aim0024:aim0206 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0024:aim0206 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0015:aim0117 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0015:aim0117 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0015:aim0033 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0015:aim0033 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0024:aim0164 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0024:aim0164 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0015:aim0075 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0015:aim0075 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence











Fan:ConstantVolume,
    aim0024:aim0206 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0024:aim0206 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0206 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory











Fan:ConstantVolume,
    aim0015:aim0117 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0015:aim0117 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0117 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory











Fan:ConstantVolume,
    aim0015:aim0033 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0015:aim0033 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0033 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory











Fan:ConstantVolume,
    aim0024:aim0164 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0024:aim0164 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0164 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory











Fan:ConstantVolume,
    aim0015:aim0075 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0015:aim0075 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0075 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory







AvailabilityManager:NightCycle,
    aim0024:aim0206 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time







AvailabilityManager:NightCycle,
    aim0015:aim0117 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time







AvailabilityManager:NightCycle,
    aim0015:aim0033 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time







AvailabilityManager:NightCycle,
    aim0024:aim0164 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time







AvailabilityManager:NightCycle,
    aim0015:aim0075 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time




Sizing:Parameters,
    1.25,                                                                                                    !- Heating Sizing Factor
    1.15,                                                                                                    !- Cooling Sizing Factor
    1;                                                                                                    !- Timesteps in Averaging Window


